---
created_at: 2026-04-14
topics:
  - power-market-trading
related_concepts:
  - 电力现货市场
  - 虚拟电厂
  - 电力交易结算
status: summarized
---

# 电力辅助服务市场

> 与能量市场并行运营的独立市场，专门采购用于维持电网频率稳定、平衡瞬时供需偏差的调节能力，是电力系统安全运行的制度保障。

## 概述

电力系统中发电与用电必须实时平衡，但负荷预测永远存在误差，机组也可能意外跳闸——这些意外偏差需要「备用容量」在极短时间内响应。辅助服务市场通过竞争机制提前采购这部分灵活调节能力，确保系统有足够的安全裕量应对突发情况。

辅助服务与能量服务的关键区别：辅助服务市场采购的是「调节能力的可用性」（Capacity），而非「实际发电量」（Energy）。

## 主要产品分类

按响应速度从快到慢划分三个层次：

### 调频备用（Frequency Regulation Reserve）

- **响应时间**：实时，秒级至 5 分钟内
- **调节方向**：双向（可向上调节也可向下调节）
- **要求**：必须在线运行的机组（旋转备用）
- **机制**：接受自动发电控制（AGC）指令，连续跟踪系统频率偏差
- **补偿**：按提供调频能力（MW）+ 实际调用量（MWh）双重结算

### 一级备用（Primary Reserve / Spinning Reserve）

- **响应时间**：10 分钟内
- **来源**：在线运行机组的未利用出力裕量（旋转备用）
- **触发条件**：系统频率偏差超过阈值（如 ±0.2 Hz）时自动响应
- **功能**：应对突发机组跳闸或负荷突变

### 二级备用（Secondary Reserve / Non-spinning Reserve）

- **响应时间**：30 分钟内
- **来源**：可快速启动的备用机组（非旋转，如燃气轮机、抽水蓄能）
- **触发条件**：当一级备用被耗尽后人工调度
- **功能**：在一级备用响应后补充系统备用深度，恢复安全裕量

| 产品 | 响应时间 | 来源 | 调度触发方式 |
|---|---|---|---|
| 调频备用 | 秒级（AGC 实时） | 在线机组 | 自动（AGC） |
| 一级备用 | ≤10 分钟 | 在线旋转备用 | 自动（频率偏差） |
| 二级备用 | ≤30 分钟 | 离线可快启机组 | 人工调度 |

## 新型辅助服务资源

随着分布式资源和虚拟电厂的发展，越来越多的非传统资源进入辅助服务市场：

- **虚拟电厂（VPP）**：聚合工商业可调负荷，以需求侧响应形式提供备用容量（上海 VPP 116 万 kW 峰值响应即为典型）
- **电化学储能**：响应速度极快（毫秒级），天然适合提供调频备用，但成本较高
- **V2G 电动汽车**：作为移动储能，在峰值时段向电网反向放电
- **数据中心柔性负荷**：通过算电协同机制，在电力紧张时段主动降载

## 采购与补偿机制

1. **容量费**：入围市场即获得（不论是否实际被调用），补偿备用能力的可用性成本
2. **调用费**：实际被调用时按调节电量额外补偿，覆盖实际出力成本
3. **不可用惩罚**：中标后无法在规定时间内响应的机组将面临惩罚，保障资源可靠性

## 相关概念

- [[电力现货市场]] — 辅助服务市场与能量市场并行出清，共同维持系统安全运行
- [[虚拟电厂]] — VPP 是辅助服务市场重要的需求侧资源
- [[电力交易结算]] — 辅助服务的容量费与调用费结算独立于能量市场结算
