---
source_type: notes
source_path: raw/notes/power-market-trading/index.md
title: 电力交易——个人研究笔记
author: wangzf
published_at: 2026-03-05
created_at: 2026-04-14
topics:
  - power-market-trading
related_concepts:
  - 电力现货市场
  - 节点边际电价
  - 差价合约
  - 电力交易结算
  - 电力辅助服务市场
status: summarized
---

# 来源卡：电力交易——个人研究笔记

- 原文：[[raw/notes/power-market-trading/index.md]]
- 类型：个人整理研究笔记（含 14 张配图）
- 创建时间：2026-03-05

## 这份材料讲了什么

作者 wangzf 系统梳理电力现货市场理论体系的个人研究笔记，是本主题理论深度最高的单一来源：

**电力现货市场基础：**
- 电力商品的本质约束：不可大规模低成本储存 → 实时平衡硬约束 → 现货市场与传统商品市场的根本区别
- 四时序市场架构：日前（次日 12:00 截止申报）/ 日内（交割前 1-2 小时）/ 实时（5 分钟频率）/ 辅助服务

**出清机制（含数学模型）：**
- 安全约束机组组合（SCUC）：日前市场机组开停计划优化
- 安全约束经济调度（SCED）：实时市场逐时段调度优化
- 两者均在满足电网安全约束的前提下最小化系统成本

**节点边际电价（LMP）理论：**
- 定义：在特定节点新增单位负荷的边际成本（考虑传输网络约束）
- 网损因子（LF）与网损惩罚因子（PF = 1 / (1 - LF)）的计算方法
- 节点价格空间差异揭示阻塞方向与传输价值

**三层结算机制：**
1. 合约价格层：降低现货波动对账单的冲击（价格最稳定）
2. 日前市场偏差结算：日前预测与合约量的差额在日前价格结算
3. 实时市场偏差结算：实际交割与日前的差额在实时价格结算（不确定性最高）

**差价合约（CfD）对冲：**
- 完全对冲条件：合约电量与实际交割量完全匹配，且交割节点与现货节点一致
- 量风险（持仓偏差）与价风险（价格波动）的分离管理策略

**辅助服务市场：**
- 调频备用（Regulation Reserve）：实时调用，5 分钟内响应
- 一级备用（Primary Reserve / Spinning Reserve）：10 分钟内在线机组备用
- 二级备用（Secondary Reserve / Non-spinning Reserve）：30 分钟内可启动机组

## 价值是什么

- 本主题理论基础最系统、最深入的来源，14 张配图直观展示市场架构与价格机制
- 是理解节点电价、结算机制、差价合约等核心概念的首选参考
- 模型化的描述方式（含公式）与其他材料的叙述性描述形成互补

## 连到哪些概念

- [[电力现货市场]] — 四时序市场结构、SCUC/SCED 出清机制
- [[节点边际电价]] — LMP 定义、网损因子、拥塞剩余
- [[差价合约]] — 完全对冲条件、量价风险分离
- [[电力交易结算]] — 三层结算机制详解
- [[电力辅助服务市场]] — 调频/一级/二级备用定义与采购机制
